<!doctype html><html lang="en"><meta charset="utf-8"><title>Noise always has a return path</title><link rel="stylesheet" href="../assets/fonts/open-sans.css"><style>html,body{margin:0;width:1920px;height:900px;overflow:hidden;background:white}svg{display:block}</style><body data-duration-ms="110746" data-poster-ms="46302"><main id="scene"></main><script src="enhanced/engine.js"></script><script>
const STORY={"module": 8, "slide": 4, "asset": "noise_paths", "title": "Noise always has a return path", "chapters": [{"title": "Locate the conductors and enclosure", "narration": "A noise path is a complete circuit, even when part of it is easy to overlook. Begin with a converter, a load, their power conductors and bonded enclosures. The physical arrangement and the equivalent circuit describe the same system. High-frequency current can use capacitance and bonding paths that are not obvious in a simple power-flow drawing.", "start": 0.0, "speech_duration": 19.040362811791383, "end": 19.42036281179138}, {"title": "Differential mode", "narration": "For differential mode noise, current travels outward on one power conductor and returns on the other. Follow the whole loop between converter and load. The animated arrows indicate a representative instantaneous direction; the noise varies with time. They do not represent a new direct-current power source. Conductor arrangement and loop geometry influence the behavior that must be evaluated.", "start": 19.42036281179138, "speech_duration": 21.501678004535147, "end": 41.30204081632653}, {"title": "Common mode", "narration": "For common mode noise, currents on the power conductors have the same instantaneous direction relative to the reference. The return is elsewhere. Trace it through capacitance to the enclosure, along the bonding path, and back through the converter's coupling path. An earth symbol does not make the current disappear. The complete return path is essential to understanding the interference.", "start": 41.30204081632653, "speech_duration": 20.851519274376418, "end": 62.53356009070295}, {"title": "Filtering changes the route", "narration": "Introduce a conceptual filtering and bonding arrangement. The high-frequency route changes, but the current still closes a loop. A filter may reduce disturbance at one boundary while changing current elsewhere. Its behavior depends on frequency, impedance, layout and the connected equipment. This drawing identifies those relationships. It does not prescribe a filter topology or promise a numerical reduction in emissions.", "start": 62.53356009070295, "speech_duration": 23.823673469387757, "end": 86.7372335600907}, {"title": "Review the installed system", "narration": "Follow the return path in the actual installation, including bonds, cable geometry and parasitic capacitances. Then select representative emissions and immunity checks. Converter interaction and bus stability also need system-level review, but they are not simply another name for common mode noise. Keep those behaviors distinct while coordinating the architecture, filtering, earthing and verification evidence.", "start": 86.7372335600907, "speech_duration": 23.359274376417233, "end": 110.74648526077098}], "pages": [203, 204, 205, 206, 207, 211, 212, 213, 214], "caption": "Complete differential and common mode loops in one conceptual layout. Filtering changes high-frequency current routes; earth is not an ideal sink or a universal zero-impedance reference.", "duration": 110.74648526077098};
let manual=false,origin=performance.now();
function draw(s){document.getElementById('scene').innerHTML=LVDCVideo.render(STORY,Math.min(STORY.duration-.001,Math.max(0,s)));}
window.renderAtTime=function(ms){manual=true;draw(ms/1000)};
function tick(now){if(manual)return;const s=(now-origin)/1000;draw(s);if(s<STORY.duration)requestAnimationFrame(tick);}
draw(0);document.fonts.ready.then(()=>{origin=performance.now();requestAnimationFrame(tick)});
</script></body></html>