<!doctype html><html lang="en"><meta charset="utf-8"><title>Where redundancy actually works</title><link rel="stylesheet" href="../assets/fonts/open-sans.css"><style>html,body{margin:0;width:1920px;height:900px;overflow:hidden;background:white}svg{display:block}</style><body data-duration-ms="118363" data-poster-ms="51457"><main id="scene"></main><script src="enhanced/engine.js"></script><script>
const STORY={"module": 1, "slide": 6, "asset": "paths", "title": "Where redundancy actually works", "chapters": [{"title": "Capacity and routes", "narration": "Begin with two sources feeding a shared direct-current bus and two racks. Each rack has one feeder. Assume the remaining source can carry the required load if the other source is unavailable. That is the capacity assumption behind this N plus one example. Now distinguish the amount of source capacity from the routes that actually connect it to the loads.", "start": 0.0, "speech_duration": 22.38403628117914, "end": 22.764036281179138}, {"title": "Case A: one source unavailable", "narration": "In the first case, one source becomes unavailable. The other source still has routes through the bus to both racks. The topology permits supply to continue, provided the remaining capacity and equipment response meet the service requirement. The drawing establishes the route; the transient behavior and actual availability still need evidence. A surviving line on a diagram does not prove uninterrupted operation.", "start": 22.764036281179138, "speech_duration": 23.312834467120183, "end": 46.456870748299316}, {"title": "Case B: a feeder unavailable", "narration": "Reset to the original arrangement and consider a different failure. This time Rack B's only feeder becomes unavailable. Source capacity remains upstream, but the route ends at the interruption. Adding another source to the same bus would not bridge that gap. Rack A retains its separate route, subject to protection and voltage recovery. Rack B's continuity has not been established.", "start": 46.456870748299316, "speech_duration": 23.637913832199548, "end": 70.47478458049886}, {"title": "Design alternative: another feeder", "narration": "Now change the design explicitly. Add a second feeder that bypasses the affected feeder boundary. Trace that alternative all the way to a compatible rack input. The route also needs the required protection, switching or sharing behavior, and available equipment. This is an alternative arrangement, not a recovery path that secretly existed in the original single-fed rack.", "start": 70.47478458049886, "speech_duration": 21.455238095238094, "end": 92.31002267573696}, {"title": "The shared boundary remains", "narration": "Both feeders in this alternative still depend on the shared bus. They address a feeder interruption, but they do not remove that common dependency. Repeat the path review for the faults and maintenance conditions in the service requirement. Source redundancy describes capacity. Distribution redundancy describes usable routes. A credible availability claim needs both, together with evidence that the connected equipment behaves as required.", "start": 92.31002267573696, "speech_duration": 25.402630385487527, "end": 118.36263038548753}], "pages": [34, 35, 36, 37, 38, 39, 40, 41, 42, 43, 44, 45, 46, 47, 48], "caption": "Compare distinct source and feeder failures, then an explicitly changed feeder arrangement. Usable paths and adequate capacity are separate conditions; shared dependencies remain.", "duration": 118.36263038548753};
let manual=false,origin=performance.now();
function draw(s){document.getElementById('scene').innerHTML=LVDCVideo.render(STORY,Math.min(STORY.duration-.001,Math.max(0,s)));}
window.renderAtTime=function(ms){manual=true;draw(ms/1000)};
function tick(now){if(manual)return;const s=(now-origin)/1000;draw(s);if(s<STORY.duration)requestAnimationFrame(tick);}
draw(0);document.fonts.ready.then(()=>{origin=performance.now();requestAnimationFrame(tick)});
</script></body></html>