<!doctype html><html lang="en"><meta charset="utf-8"><title>Follow the fault through the whole system</title><link rel="stylesheet" href="../assets/fonts/open-sans.css"><style>html,body{margin:0;width:1920px;height:900px;overflow:hidden;background:white}svg{display:block}</style><body data-duration-ms="115855" data-poster-ms="49228"><main id="scene"></main><script src="enhanced/engine.js"></script><script>
const STORY={"module": 10, "slide": 5, "asset": "scenario_fault", "title": "Follow the fault through the whole system", "chapters": [{"title": "Declare the scenario", "narration": "Review the proposed system on its stated assumptions. Two sources feed a shared bus. Each rack has one feeder. Local buffering and a separately supplied coolant distribution unit support different parts of the installation. Assume adequate remaining source capacity, but do not assume successful fault ride-through. The alternate feeder considered earlier is not part of this original scenario.", "start": 0.0, "speech_duration": 21.501678004535147, "end": 21.881678004535146}, {"title": "Apply the branch fault", "narration": "Apply a fault on Rack B's branch. Stored energy and connected sources can contribute current according to their interfaces. The common bus is disturbed before the intended branch isolation occurs. Keep the two rack outcomes separate. Rack A retains a route after isolation, but its voltage tolerance still needs evidence. Rack B's only illustrated feeder is unavailable.", "start": 21.881678004535146, "speech_duration": 21.966077097505668, "end": 44.22775510204082}, {"title": "Separate evidence from assumptions", "narration": "Pause the event and review the dependencies. A surviving electrical route does not prove that Rack A stayed within its tolerated voltage and time envelope. The local buffer's available energy is another condition. Cooling must remain available through its own supply and controls. In this proposal those service outcomes remain unproven until representative evidence is supplied. Mark assumptions and unknowns explicitly.", "start": 44.22775510204082, "speech_duration": 23.91655328798186, "end": 68.52430839002268}, {"title": "Recovery creates new conditions", "narration": "Continue into the proposed recovery. Remaining sources must support the admitted load together with storage recharge. Rack admission depends on cooling and protection readiness, and staged return may be needed to control aggregate demand. The faulted branch follows its defined lockout, inspection and reset requirements. Do not reconnect it merely because the shared bus has recovered.", "start": 68.52430839002268, "speech_duration": 20.758639455782312, "end": 89.662947845805}, {"title": "State a qualified conclusion", "narration": "The review can establish that spare source capacity does not bypass the faulted rack's open feeder. It can identify the intended healthy-rack route and the conditions needed for useful service. It cannot claim uninterrupted operation without the required waveforms, load tolerances, cooling evidence and tested recovery sequence. Carry those missing items into the decision list with an owner and an acceptance criterion. That is a defensible design-review conclusion.", "start": 89.662947845805, "speech_duration": 25.541950113378686, "end": 115.85487528344672}], "pages": [34, 35, 36, 37, 38, 39, 40, 41, 42, 43, 44, 45, 46, 47, 48, 118, 119, 120, 121, 122, 123, 165, 194, 195, 196, 197, 198, 199, 200], "caption": "Apply the declared single-feeder scenario across protection, rack tolerance, storage, cooling and recovery. Distinguish topology, assumptions and missing service evidence.", "duration": 115.85487528344672};
let manual=false,origin=performance.now();
function draw(s){document.getElementById('scene').innerHTML=LVDCVideo.render(STORY,Math.min(STORY.duration-.001,Math.max(0,s)));}
window.renderAtTime=function(ms){manual=true;draw(ms/1000)};
function tick(now){if(manual)return;const s=(now-origin)/1000;draw(s);if(s<STORY.duration)requestAnimationFrame(tick);}
draw(0);document.fonts.ready.then(()=>{origin=performance.now();requestAnimationFrame(tick)});
</script></body></html>